&HEAD CHID='iso9705_200kw' /
&TIME T_END=30.0 /
&MESH IJK=52,32,28, XB=-0.4,4.8,-0.4,2.8,0.0,2.8 /
&REAC FUEL='TOLUENE', SOOT_YIELD=0.178, CO_YIELD=0.066 /
&SURF ID='BURNER', HRRPUA=1250.0, COLOR='RED' /
&OBST ID='W_BACK', XB=-0.1,0.0,-0.1,2.5,0.0,2.5, SURF_ID='INERT' /
&OBST ID='W_DOOR', XB=3.6,3.7,-0.1,2.5,0.0,2.5, SURF_ID='INERT' /
&OBST ID='W_S', XB=-0.1,3.7,-0.1,0.0,0.0,2.5, SURF_ID='INERT' /
&OBST ID='W_N', XB=-0.1,3.7,2.4,2.5,0.0,2.5, SURF_ID='INERT' /
&OBST ID='CEIL', XB=-0.1,3.7,-0.1,2.5,2.4,2.5, SURF_ID='INERT' /
&HOLE ID='DOOR', XB=3.5,3.8,0.8,1.6,0.0,2.0 /
&OBST ID='BURN', XB=1.2,1.6,1.0,1.4,0.0,0.2, SURF_IDS='BURNER','INERT','INERT' /
&VENT MB='XMAX', SURF_ID='OPEN' /
&VENT MB='ZMAX', SURF_ID='OPEN' /
&VENT MB='YMIN', SURF_ID='OPEN' /
&VENT MB='YMAX', SURF_ID='OPEN' /
&TAIL /
